<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PROJ01 Sheet 9</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@500;600&family=IBM+Plex+Sans:wght@500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../kit/jis-sheet.css">
</head>
<body>

<nav class="toolbar" aria-label="Export">
  <strong>PROJ01 · Sheet 9 / 11 · Digital IO module wiring</strong>
  <button type="button" class="primary" id="png">Download PNG</button>
  <button type="button" id="pdf">Print / PDF</button>
  <span class="status" id="status">A4 portrait · vector</span>
</nav>

<main class="wrap"><div class="sheet" id="sheet"></div></main>

<script src="https://cdn.jsdelivr.net/npm/html-to-image@1.11.11/dist/html-to-image.js"></script>
<script src="../kit/jis-sheet.js"></script>
<script>
  // source: page 09 sketch (DI / DO list), switch sketch (PB START, PB RESET, SS MAN/AUTO 2NO),
  // IEC pages 60 / 61 (2026-11-09). Module is CKDZ-IoT CK-TP5162, 16 DI / 16 DO (owner, 2026-11-09);
  // its terminal layout is not documented here, so the module views on the right are simplified blocks.
  const META = {
    customer: '«CUSTOMER»', designer: 'PT INTI GANDA PERDANA',
    content: 'DIGITAL IO MODULE WIRING',
    approval: 'ROBERTA A.', checked: 'JOKI I.', designed: 'JOY M.', drawn: 'JOY M.',
    date: '01/11/26', scale: '',
    title: 'ELECTRIC DIAGRAM',
    model: 'AGV I-PRIME', dwg: '«-00-00-»', sheet: 9, of: '11',
    note: '',
    refs: [],
  };

  // module top: Ethernet ports and supply (24V / 0V from sheet 03 TB25 / TB26; PE not connected)
  const TOP = [
    { t: '24V', y: 27, tb: 'TB25', end: '1P24 (SH.03)' },
    { t: '0V', y: 33.5, tb: 'TB26', end: '1N24 (SH.03)' },
    { t: 'PE', y: 40 },
    { t: 'IN', y: 46.5, end: 'IPC (-KE3) enp2s0 (ETHERNET)' },
    { t: 'OUT', y: 53, end: 'RFID CF821 (-BG4) (ETHERNET)' },
  ];

  // DI group 0–7 (COM0 → 1P24): inputs are switched to 1N24 by 1NO contacts
  const DI = {
    DI00: 64, DI01: 72, DI02: 80, DI03: 88, DI04: 96, DI05: 104, DI06: 112, DI07: 120,
    DI08: 128, COM0: 137, COM1: 146,
  };
  // DI08 (COM1 group, COM1 → 1N24): MANUAL ARM selector on the PENDANT (owner, 2026-11-09 / 11-15):
  // black selector switch, OFF / ON, 1 NC (11-12); NOT an emergency stop.
  // Released (11-12 closed) = 1P24 on DI08 = drives on in MANUAL; pressed = drives off.
  // Its two cores run in the pendant cable; no TB numbers exist for them yet: «TB?».
  const ARM = { t: 'DI08', tb: ['«TB?»', '«TB?»'], name: 'MANUAL ARM' };
  const START = { t: 'DI00', tb: ['TB56', 'TB57'], name: 'PB START' };
  const REMOTE = [                                   // contacts drawn on sheet 08
    { t: 'DI01', tb: 'TB58', end: 'PB RESET (-SJ3) 23 (SH.08)' },
    { t: 'DI02', tb: 'TB59', end: 'SS MAN/AUTO (-SJ4) 23 (SH.08)' },
  ];
  const PENDANT = {                                  // four 1NO buttons, common 1N24 through one TB
    keys: [
      { t: 'DI03', tb: 'TB60', name: 'FORWARD', tag: '-SJ6' },
      { t: 'DI04', tb: 'TB61', name: 'REVERSE', tag: '-SJ7' },
      { t: 'DI05', tb: 'TB62', name: 'LEFT', tag: '-SJ8' },
      { t: 'DI06', tb: 'TB63', name: 'RIGHT', tag: '-SJ9' },
    ],
    common: 'TB64',
  };
  const COMS = [
    { t: 'COM0', tb: 'TB55', end: '1P24' },
    { t: 'COM1', tb: 'TB65', end: '1N24' },
  ];

  // outputs DO0–DO7 in pairs with a common (DO8–DOF not wired, not drawn here)
  const DO = ['DO0', 'DO1', 'C', 'DO2', 'DO3', 'C', 'DO4', 'DO5', 'C', 'DO6', 'DO7', 'C'];
  // horn sound select: DO0 / DO1 close to 1N24 (horn COM is jumpered to 1N24 at the horn)
  const HORN = [
    { t: 'DO0', tb: 'TB70', end: 'HORN (-PJ1) SOUND 1 · MOVEMENT (SH.03)' },
    { t: 'DO1', tb: 'TB71', end: 'HORN (-PJ1) SOUND 2 · ALARM (SH.03)' },
  ];
  const DO_COM = [
    { tb: 'TB66', end: '1N24' },   // C of DO0 / DO1 (horn sound select)
    { tb: 'TB67', end: '1P24' },   // C of DO2 / DO3
    { tb: 'TB68', end: '1N24' },   // C of DO4 / DO5
    { tb: 'TB69', end: '1N24' },   // C of DO6 / DO7
  ];

  JIS.render(document.getElementById('sheet'), {
    meta: META,
    file: 'PROJ01-09',
    textScale: 1.25,          // drawing text +25% (frame and title block unchanged)
    label: 'Digital IO module CK-TP5162 (16 DI / 16 DO) wiring: Ethernet IN to the IPC enp2s0 and OUT to the RFID reader, 24 V supply, PB START, reset and selector inputs, four pendant buttons and the pendant MANUAL ARM button on DI08, horn sound 1 / 2 on DO0 / DO1, DI and DO commons through TB55–TB71.',
    draw(s) {
      const SX = 38, TB1 = 60, PBX = 112, BUSX = 128, TB2 = 138, EX = 150, SHORT = 100;
      const wl = (x, y, t) => s.text(x, y - 0.6, t, { size: 1.9 });
      const tb = (x, y, name) => {
        s.ring(x, y, 0.8);
        s.line(x - 1.2, y + 1.2, x + 1.2, y - 1.2, 0.2);
        s.text(x, y - 1.6, name, { size: 1.7, anchor: 'middle' });
      };
      const strip = (y0, y1) => s.rect(24, y0, SX - 24, y1 - y0, 0.3);
      const term = (y, name) => { s.ring(SX, y, 0.6); s.text(25.6, y + 0.7, name, { size: 1.9, weight: 600 }); };
      const dash = (x, y, w, h) => s.path(`M${x} ${y} h${w} v${h} h${-w} Z`, 0.2).setAttribute('stroke-dasharray', '1.6 1');

      s.text(24, 17, 'DIGITAL IO MODULE CK-TP5162 (-KE4)', { size: 2.2, weight: 600 });
      s.text(84, 17, 'WIRING AWG22 BLUE EXCEPT ETHERNET AND PENDANT CABLE', { size: 1.6 });
      const W = ['AWG22', 'BLUE'], M1 = 46, M2 = 74;   // cable marks: terminal → TB, TB → field

      /* ---- module top: Ethernet + supply ---- */
      strip(22.5, 56.3);
      // Ethernet: heavy line = patch cable, not a single conductor
      TOP.forEach(r => {
        if (!r.end) return;
        const eth = !r.tb;
        s.line(SX, r.y, SHORT, r.y, eth ? 0.9 : 0.3);
        if (eth) s.text(48, r.y - 1.2, 'ETHERNET CABLE', { size: 1.7 });
        s.endLabels(SHORT, [r.y], [r.end]);
      });
      const pw = TOP.filter(r => r.tb).map(r => r.y);
      s.wire(M1, pw, ...W); s.wire(M2, pw, ...W);
      TOP.forEach(r => { if (r.tb) tb(TB1, r.y, r.tb); term(r.y, r.t); });

      /* ---- DI group 0–7 ---- */
      strip(59, 150);
      // PB START: DI00 → TB56 → 14 | 13 → TB57 → 1N24
      const ys = DI[START.t];
      s.line(SX, ys, EX, ys);
      s.pushbutton(PBX, [{ y: ys, k: 'no' }], START.name, { flip: true });
      s.text(118.5, ys + 3, '(-SJ2) GREEN', { size: 1.4 });
      tb(TB1, ys, START.tb[0]); tb(TB2, ys, START.tb[1]);
      s.endLabels(EX, [ys], ['1N24']);
      // reset and selector contacts are on sheet 08
      REMOTE.forEach(r => {
        const y = DI[r.t];
        s.line(SX, y, SHORT, y);
        tb(TB1, y, r.tb);
        s.endLabels(SHORT, [y], [r.end]);
      });
      // pendant: each key DI → TB → 14 | 13 → common → TB64 → 1N24
      const py = PENDANT.keys.map(k => DI[k.t]), pTop = py[0], pBot = py[py.length - 1];
      const ya = DI[ARM.t];                            // MANUAL ARM line, also in the pendant
      py.forEach(y => s.line(SX, y, BUSX, y));
      s.line(BUSX, pTop, EX, pTop);
      s.line(BUSX, pTop, BUSX, pBot);
      py.slice(0, -1).forEach(y => s.dot(BUSX, y));
      dash(103, pTop - 6, 28, ya - pTop + 14.4);
      s.text(133, (pTop + pBot) / 2 - 1, 'PENDANT', { size: 1.9, weight: 600 });
      s.text(133, (pTop + pBot) / 2 + 3, '4 × 1NO', { size: 1.9 });
      s.text(133, (pTop + pBot) / 2 + 7, '+ 1NC', { size: 1.9 });
      PENDANT.keys.forEach((k, i) => {
        s.pushbutton(PBX, [{ y: py[i], k: 'no' }], k.name, { flip: true });
        s.text(118.5, py[i] + 3, '(' + k.tag + ')', { size: 1.4 });
        tb(TB1, py[i], k.tb);
      });
      tb(TB2, pTop, PENDANT.common);
      s.endLabels(EX, [pTop], ['1N24']);
      // MANUAL ARM: DI08 → TB? → 12 | 11 → TB? → 1P24 (black selector OFF / ON, 1 NC; not an E-stop)
      s.line(SX, ya, EX, ya);
      s.selector(PBX, [{ y: ya, k: 'nc' }], ARM.name, { flip: true });
      s.text(104.2, ya + 4.2, 'BLACK SELECTOR,', { size: 1.4 });
      s.text(104.2, ya + 6.8, 'OFF / ON (-SJ5)', { size: 1.4 });
      tb(TB1, ya, ARM.tb[0]); tb(TB2, ya, ARM.tb[1]);
      s.endLabels(EX, [ya], ['1P24']);
      // commons
      COMS.forEach(c => {
        const y = DI[c.t];
        s.line(SX, y, 92, y);                         // short: clear of the pendant box
        tb(TB1, y, c.tb);
        s.endLabels(92, [y], [c.end]);
      });
      const dis = ['DI00', 'DI01', 'DI02', 'DI03', 'DI04', 'DI05', 'DI06', 'DI08'];
      const pend = ['DI03', 'DI04', 'DI05', 'DI06', 'DI08'];   // cores in the pendant cable
      dis.forEach(t => wl(t === 'DI08' ? 64.6 : 63.4, DI[t], t));   // DI08 clear of «TB?»
      s.wire(M1, dis.map(t => DI[t]), ...W);
      s.wire(M2, ['DI00', 'DI01', 'DI02'].map(t => DI[t]), ...W);
      s.wire(M2, pend.map(t => DI[t]), 'PENDANT CABLE', '8 × 0.5mm²');
      const cy = COMS.map(c => DI[c.t]);
      s.wire(M1, cy, ...W); s.wire(M2, cy, ...W);
      Object.keys(DI).forEach(t => term(DI[t], t));
      s.text(24, 153.6, 'DI09 = ESTOP OK FROM SAFETY PLC (-KE2) Q3 (SH.08) · DI07, DI0A–DI0F: NOT USED · PENDANT CABLE: 7 OF 8 CORES',
        { size: 1.6 });
      s.text(24, 156.5, 'MANUAL ARM, NOT AN E-STOP: ON (11-12 CLOSED) = 24V ON DI08 = DRIVES ON IN MANUAL · OFF = DRIVES OFF',
        { size: 1.6 });

      /* ---- DO (relay) ---- */
      const DY0 = 165, DP = 5.5;
      strip(DY0 - 5, DY0 + DP * (DO.length - 1) + 4.5);
      let k = 0;
      DO.forEach((t, i) => {
        const y = DY0 + DP * i;
        if (t === 'C') {
          const c = DO_COM[k++];
          s.line(SX, y, 90, y);
          tb(TB1, y, c.tb);
          s.endLabels(90, [y], [c.end]);
        }
      });
      HORN.forEach(h => {
        const y = DY0 + DP * DO.indexOf(h.t);
        s.line(SX, y, 90, y);
        tb(TB1, y, h.tb);
        wl(63.4, y, h.t);
        s.endLabels(90, [y], [h.end]);
      });
      const dc = DO.map((t, i) => (t === 'C' || HORN.some(h => h.t === t) ? DY0 + DP * i : null)).filter(y => y !== null);
      s.wire(M1, dc, ...W); s.wire(M2 - 4, dc, ...W);
      DO.forEach((t, i) => term(DY0 + DP * i, t));
      s.text(24, 234.2, 'DO0 / DO1: HORN SOUND 1 / 2 · DO2–DO7: SPARE (COMMONS WIRED) · DO8–DOF: NOT WIRED', { size: 1.6 });

      /* ---- CK-TP5162: simplified blocks (real terminal layout not documented here) ---- */
      // ports
      s.rect(150, 16, 48, 24, 0.3);
      [['ETHERNET', 'IN'], ['ETHERNET', 'OUT'], ['SUPPLY', '24V 0V PE']].forEach(([a, b], i) => {
        const x = 152 + 15.4 * i;
        s.rect(x, 20, 13.6, 13, 0.25);
        s.text(x + 6.8, 25.4, a, { size: 1.3, anchor: 'middle' });
        s.text(x + 6.8, 29.4, b, { size: 1.3, weight: 600, anchor: 'middle' });
      });
      s.text(174, 44, 'CK-TP5162 PORTS', { size: 1.7, anchor: 'middle' });
      s.text(174, 47.2, '(SIMPLIFIED)', { size: 1.4, anchor: 'middle' });

      // inputs and outputs: 16 DI (two groups with COM0 / COM1), 16 DO; wired channels in bold
      const FX = 162, FW = 36, P4 = 3.9;
      const WIRED = ['DI00', 'DI01', 'DI02', 'DI03', 'DI04', 'DI05', 'DI06', 'DI08', 'DI09', 'COM0', 'COM1', 'DO0', 'DO1'];
      s.rect(FX, 58, FW, 112, 0.3);
      s.text(FX + 2, 63.4, 'CK-TP5162', { size: 2, weight: 600 });
      ['CKDZ-IoT', '16 DI / 16 DO', 'ETHERNET IN / OUT'].forEach((t, i) => s.text(FX + 2, 67.4 + 3 * i, t, { size: 1.2 }));
      const grid = (y0, head, cols) => {
        s.text(FX + 2, y0, head, { size: 1.2, weight: 600 });
        cols.forEach((col, c) => col.forEach((l, i) => {
          const x = FX + 4 + 17 * c, y = y0 + 3.8 + P4 * i;
          s.ring(x, y, 0.9);
          s.text(x + 2, y + 0.5, l, { size: 1.15, weight: WIRED.includes(l) ? 600 : 500 });
        }));
      };
      const hex = (p, a, n) => Array.from({ length: n }, (_, i) => p + (a + i).toString(16).toUpperCase());
      grid(80, 'DI', [hex('DI0', 0, 8).concat('COM0'), hex('DI0', 8, 8).concat('COM1')]);
      grid(122, 'DO', [hex('DO', 0, 8), hex('DO', 8, 8)]);
      s.text(FX + 2, 157.6, 'DO COMMONS: C PER', { size: 1.1 });
      s.text(FX + 2, 160.4, 'OUTPUT PAIR (LEFT)', { size: 1.1 });
      s.text(FX + 2, 164.6, 'BOLD = WIRED', { size: 1.1, weight: 600 });
      s.text(FX + FW / 2, 175.5, 'CK-TP5162 (SIMPLIFIED,', { size: 1.7, anchor: 'middle' });
      s.text(FX + FW / 2, 178.7, 'NOT THE TERMINAL LAYOUT)', { size: 1.4, anchor: 'middle' });
    },
  });
</script>
</body>
</html>
